# 100 kWh 級儲能系統（BESS）設計與運轉控制研究

### 系統配置、功率轉換、熱設計與運轉邏輯

作者：＿＿＿＿　　日期：2026-08-21　　版本：v0.2

---

## 摘要

本研究以 3.2 V／314 Ah 磷酸鐵鋰電芯為基礎，建立 100 kWh 級電池儲能系統（Battery Energy Storage System, BESS）的初步設計基準。內容涵蓋 96S 與 112S 電池簇配置、0.5C 與 1C 功率等級、雙向功率轉換系統（Power Conversion System, PCS）、併離網架構、熱負載估算，以及由電池管理系統（Battery Management System, BMS）、PCS 與能源管理系統（Energy Management System, EMS）共同構成的運轉控制。在 25%～95% 荷電狀態（State of Charge, SOC）操作窗內，可調度能量約為標稱能量的 70%；0.5C 與 1C 方案的理論放電時間分別約為 1.4 小時與 0.7 小時，尚未扣除轉換損失與降載。熱設計以暫定直流內阻計算電芯焦耳熱，並將 PCS、匯流排、接觸器、環境熱負載與壽命末期內阻增幅列為後續定型條件。本文數值屬系統設計輸入與初步邊界，最終規格須依電芯正式資料、PCS 拓撲、負載特性、場址環境及併網規範收斂。

---

## 一、設計目標與範圍

本設計規劃一座 100 kWh 級 BESS，從電芯、模組、電池簇、高壓直流配電、雙向 PCS、重要負載介面到監控與保護建立一致架構。設計目標如下：

- 以單簇 1P 架構達成約 100 kWh 標稱容量，避免並聯簇環流與額外均流控制。
- 保留 96S／112S 與 0.5C／1C 選項，使容量與功率可依應用需求收斂。
- 支援併網、離網與黑啟動；切換性能依 PCS 與靜態切換開關（Static Transfer Switch, STS）的實際能力定義。
- 即時保護由 BMS、PCS 與保護電驛本地執行，EMS 負責監督、排程與功率設定。
- 暫定計算值不得直接視為設備保證值。

電芯基準為 GFL 7VH4L4、3.2 V／314 Ah 磷酸鐵鋰（Lithium Iron Phosphate, LFP）電芯。若正式規格、型式試驗或供應商應用指南與本文暫定值不同，應以核准資料重新計算。

---

## 二、電芯設計輸入

| 參數 | 設計輸入 |
|---|---|
| 化學體系 | 磷酸鐵鋰（LFP） |
| 標稱電壓／容量 | 3.2 V／314 Ah |
| 單體標稱能量 | 1.005 kWh |
| 工作電壓窗 | 2.5～3.65 V；系統保護值須另留量測與動態裕度 |
| 連續倍率 | 充電與放電條件分別依正式規格確認；本版以 0.5C／1C 評估 |
| 直流內阻 | 0.35 mΩ（暫定計算值，須由規格書或實測確認） |
| 循環壽命 | 8000 次 @ 70% DoD 的溫度、倍率與預緊條件須一併確認 |
| 重量／尺寸 | 5.65 kg／71.8 × 174.2 × 207.1 mm |
| 機構條件 | 預緊力與膨脹間隙依正式應用指南設計 |

主要系統限制如下：

- 低於 0°C 禁止充電；高低溫允許電流由 BMS 依電芯限制動態夾箝。
- 欠壓保護應保留量測誤差、負載跌落與接觸器斷開時間的裕度。
- 模組需具備均勻預緊、電氣絕緣、熱擴散抑制與可維修取樣線束。
- 電壓、電流、溫度、故障與保護動作須持續記錄並可與 PCS／EMS 對時。
- 電芯膨脹間隙屬機構容差，不應直接視為主要送風通道。

---

## 三、系統堆疊與電壓範圍

一顆電芯標稱能量約 1.0 kWh，因此 100 kWh 級系統可採單簇 1P，並以 16S 模組組成 96S 或 112S 電池簇。

~~~mermaid
flowchart LR
    A["電芯<br/>3.2 V · 314 Ah<br/>1.005 kWh"] -->|"16S"| B["電池模組<br/>51.2 V · 314 Ah<br/>16.1 kWh"]
    B -->|"6 或 7 個串聯"| C["電池簇<br/>1P96S／1P112S<br/>96.5／112.5 kWh"]
    C --> D["高壓直流箱<br/>接觸器 · 預充 · 熔斷器 · MSD"]
    D --> E["雙向 PCS<br/>併網／離網"]
    E --> F["PCC／重要負載"]
~~~

| 項目 | 96S 方案 | 112S 方案 |
|---|---:|---:|
| 模組數 | 6 × 16S | 7 × 16S |
| 標稱電壓 | 307.2 V | 358.4 V |
| 工作電壓窗（2.5～3.65 V／cell） | 240.0～350.4 V | 280.0～408.8 V |
| 標稱能量 | 96.5 kWh | 112.5 kWh |
| 電芯重量估算 | 約 542 kg | 約 633 kg |

系統電壓窗應與 PCS 直流輸入範圍、啟動電壓、滿載降額曲線及預充條件逐項核對。380／400 VAC 為專案交流電壓參數，不應在 PCS 選型前預設任一逆變拓撲皆可直接相容。

---

## 四、容量、功率與可用時間

容量由串聯電芯數決定；功率等級由允許電流與 PCS 額定值共同決定。以 25%～95% SOC 為日常操作窗時，可用比例為 70%。

| 方案 | 電池簇 | 標稱能量 | 電流 | 標稱直流功率 | 70% SOC 窗可用能量 | 理論時間 |
|---|---|---:|---:|---:|---:|---:|
| A1 | 96S，0.5C | 96.5 kWh | 157 A | 48.2 kW | 67.6 kWh | 1.40 h |
| A2 | 96S，1C | 96.5 kWh | 314 A | 96.5 kW | 67.6 kWh | 0.70 h |
| B1 | 112S，0.5C | 112.5 kWh | 157 A | 56.3 kW | 78.8 kWh | 1.40 h |
| B2 | 112S，1C | 112.5 kWh | 314 A | 112.5 kW | 78.8 kWh | 0.70 h |

「理論時間」為 SOC 操作窗可用能量除以標稱直流功率，未扣除 PCS 效率、輔機耗電、電壓依存、溫度降載、老化與保護裕度。實際保證時間應以指定負載曲線模擬或系統試驗確認。

系統允許功率應採多重限制的最小值：

\[
P_{\mathrm{cmd}} \le \min(P_{\mathrm{PCS}}, V_{\mathrm{pack}}I_{\mathrm{BMS}}, P_{\mathrm{thermal}}, P_{\mathrm{grid}}, P_{\mathrm{load}})
\]

其中 \(I_{\mathrm{BMS}}\) 為 BMS 依單體電壓、溫度、SOC、故障狀態與老化條件即時計算的允許充放電電流。

- 96S：硬體較精簡，適合允許標稱容量略低於 100 kWh 的專案。
- 112S：標稱容量超過 100 kWh，較高直流電壓通常有利於降低同功率電流，但成本、重量與絕緣要求較高。
- 0.5C：適合削峰填谷、光電自用與較長時間備援。
- 1C：適合高功率備援或快速調度，但須共同確認電芯連續倍率、熱設計、PCS 曲線及壽命影響。

---

## 五、熱負載與風冷設計

### 5.1 電芯焦耳熱估算

以暫定直流內阻 \(R_{\mathrm{cell}}=0.35\ \mathrm{m}\Omega\) 計算：

\[
Q_{\mathrm{cell}}=I^2R_{\mathrm{cell}}
\]

| 工況 | 電流 | 單體焦耳熱 | 96S 電芯合計 | 112S 電芯合計 |
|---|---:|---:|---:|---:|
| 0.5C | 157 A | 8.63 W | 0.83 kW | 0.97 kW |
| 1C | 314 A | 34.51 W | 3.31 kW | 3.87 kW |

上述數值只代表電芯焦耳熱，不等同整櫃冷房負荷，也不代表 HVAC 額定容量。完整熱平衡至少還應納入 PCS 與磁性元件、匯流排、接觸器、熔斷器、線纜、BMS 均衡、太陽輻射、櫃體傳熱、控制器、風扇，以及濾網與冷卻系統衰減。

若以壽命末期內阻為初期值的 150% 進行敏感度估算，1C 電芯熱負載約上升至 5.0～5.8 kW。此值仍僅為電芯熱負載；HVAC 應依分艙熱平衡、環境包絡與降載策略選定，不宜直接換算成固定冷凍噸數。

### 5.2 溫差與風道要求

- 正常連續運轉的電芯溫差設計目標：不大於 5°C。
- 電芯溫差大於 8°C：告警並檢查風量、濾網及感測器。
- 電芯溫差大於 12°C：依最熱點溫度與功率需求降載；跳脫值由安全分析定案。
- 風道應以專用進風、回風與導流結構建立，不得以電芯膨脹間隙取代可計算流道。
- 冷卻能力應以最不利環境與壽命末期條件驗證；不足時 BMS／PCS 必須按降額曲線限制功率。

> **【待核】** 電芯直流內阻及其隨 SOC／溫度／老化的變化、PCS 損失曲線、櫃體熱傳係數、太陽輻射與連續工況，均須在詳細設計階段取得後重算。

---

## 六、PCS 與併離網架構

PCS 須支援雙向功率流、併網電流控制、離網電壓／頻率控制、黑啟動及 BMS 功率夾箝。由於 96S／112S 工作電壓窗為 240～409 V，應以實際直流輸入範圍與滿載曲線驗證。

### 6.1 PCS 內建切換／備援輸出

~~~mermaid
flowchart LR
    GRID["電網／PCC"] --> PG["PCS Grid Port"]
    BAT["電池簇"] <--> PCS["Hybrid PCS<br/>內建切換與離網組網"]
    PG --> PCS
    PCS --> PL["Backup／Load Port"]
    PL --> LOAD["重要負載盤"]
~~~

此拓撲由 PCS 內部完成電網與備援輸出的隔離及轉換；外部設備主要用於維修旁路或系統隔離。切換時間須以設備資料與指定負載試驗確認。

### 6.2 外部 STS 架構

~~~mermaid
flowchart LR
    GRID["來源 A：電網／PCC"] --> STS["STS<br/>雙輸入靜態切換"]
    PCS["來源 B：PCS 離網輸出"] --> STS
    STS --> LOAD["重要負載盤"]
    BAT["電池簇"] <--> PCS
    GRID -. "併網充放電介面" .-> PCS
~~~

STS 必須具有兩個獨立且受控的交流來源：來源 A 為電網／PCC，來源 B 為 PCS 離網輸出，輸出才接至重要負載盤。只有單一輸入的 STS 圖示不構成有效切換架構。

- 一般備援：允許短暫停電，可採機械式自動切換開關（Automatic Transfer Switch, ATS）或 PCS 重建離網母線。
- 快速備援：需由 PCS 內建靜態開關或外部 STS 達成；小於 20 ms 只能在設備規格、拓撲、負載相容性與整合試驗均成立時列為保證值。
- 零中斷負載：通常需採在線式 UPS 或等效架構，不應僅以一般 hybrid PCS 宣稱。

三相四線重要負載在離網模式下須建立明確中性點與接地切換策略，並與保護電驛、剩餘電流保護及接地系統協調。

---

## 七、櫃體、環境與消防設計

| 面向 | 戶外櫃 | 戶內櫃 |
|---|---|---|
| 防護 | 依場址選定 IP 等級、防雨塵、抗 UV 與抗腐蝕 | 依機房環境與觸電防護選定 |
| 溫控 | 納入太陽輻射、外氣、加熱與防凝露 | 可利用建築空調，但仍須核算電池艙熱負載 |
| 消防 | 配置偵測、抑制／滅火、排氣或洩壓及消防介面 | 整合建築防火分區、排煙、逃生與消防系統 |
| 土建 | 基座、排水、防撞、維修空間與防雷接地 | 樓板載重、運搬路徑、防火分隔與維修淨距 |

戶外配置並不免除消防、建築或併網法規；戶內配置也不必然較難。最終型式應由場址風險評估、主管機關要求、維護條件與全生命週期成本決定。櫃體概念設計需標示版本，且外觀圖與上蓋移除圖應保持相同觀察方向，避免機構介面誤判。

---

## 八、運轉控制與責任邊界

### 8.1 系統狀態機

~~~mermaid
stateDiagram-v2
    state "待機" as S0
    state "併網運轉" as S1
    state "離網供電" as S2
    state "故障保護" as S3
    [*] --> S0
    S0 --> S1: 電網正常＋運轉允許
    S0 --> S2: 黑啟動條件成立
    S1 --> S2: 電網失效＋離網條件成立
    S2 --> S1: 電網恢復＋同步／併回條件成立
    S1 --> S3: 保護動作或不可運轉故障
    S2 --> S3: 保護動作、SOC 觸底或供電條件失效
    S3 --> S0: 故障解除＋授權復歸
~~~

任何模式切換均須檢查接觸器狀態、預充完成、BMS 允許值、PCS 就緒、電網品質、同步條件與重要負載狀態。故障狀態不得由一般排程命令自動繞過。

### 8.2 控制分工

- **BMS**：量測單體電壓、溫度與簇電流；執行電池保護；控制高壓接觸器與預充；輸出允許充放電流及電壓界限。
- **PCS**：執行電流／電壓控制、併網同步、離網組網、快速功率限制、防孤島及本地保護。
- **EMS**：執行模式偏好、功率排程、SOC 備援策略、事件記錄與告警；不得越過 BMS／PCS 允許值或取代安全保護。
- **保護與切換設備**：依核准拓撲完成電氣隔離、故障清除、併離網切換與接地協調。

### 8.3 SOC 分帶

| SOC 區間 | 併網模式 | 離網模式 |
|---|---|---|
| 95%～100% | 停止一般充電，保留保護裕度 | 停止充電，依 BMS 上限控制 |
| 25%～95% | 正常排程區 | 正常供電區 |
| 10%～25% | 備援保留，原則上不排程放電 | 允許備援供電並啟動分級卸載 |
| 0%～10% | 非正常運轉區，不作日常調度 | 執行緊急卸載／停機，避免欠壓損傷 |

25% 與 10% 為初始策略值，應由重要負載功率、目標備援時間、PCS 效率、輔機耗電與老化後可用容量反推。BMS 回報的允許充放電流與電壓界限為硬夾箝，EMS 策略不得超越。

溫度策略採分級處理：低於 0°C 禁充；高溫告警、降載、暫停與跳脫門檻須由電芯規格、感測誤差、最熱點位置與熱慣性共同定案。

---

## 九、設計待核項目

| 項目 | 本版輸入 | 待確認內容 | 收斂方式 |
|---|---|---|---|
| 容量配置 | 96S／112S 並陳 | 名義容量、可用容量與擴充需求 | 依需求書與壽命末期容量保證確認 |
| 功率配置 | 0.5C／1C 並陳 | 連續／短時功率、充放電是否對稱 | 依負載曲線與電芯倍率條件確認 |
| SOC 操作窗 | 25%～95% | 備援時間與日常可調度能量 | 由重要負載 × 目標時間反算 |
| 電芯內阻 | 0.35 mΩ 暫定 | SOC、溫度、老化與量測方法 | 依正式規格與樣品測試建立模型 |
| HVAC | 尚未定型 | 分艙熱負載、環境包絡與冗餘 | 完成熱平衡與最不利條件驗證 |
| PCS 拓撲 | 相容直流級之雙向 PCS | 240～409 V 全窗滿載能力、380／400 VAC | 取得效率與降額曲線後選型 |
| 併離網切換 | 內建切換或外部 STS | 允許停電時間、負載相容性、中性點策略 | 完成單線圖、設備資料與整合試驗 |
| PCC 與併網保護 | 尚未定案 | 防孤島、併回、保護整定與電能品質 | 依電力公司及主管機關要求 |
| 戶內／戶外 | 戶外為概念基準 | 消防、建築、維護與環境風險 | 場址風險評估與主管機關確認 |
| 電池模組機構 | 概念設計 | 預緊、絕緣、熱擴散、上蓋與維修介面 | 機構分析、樣機與設計審查 |

---

## 十、結論

100 kWh 級 BESS 可採 1P96S 或 1P112S 電池簇，並依用途配置約 0.5C 或 1C 功率能力。在 25%～95% SOC 操作窗內，0.5C 與 1C 方案的理論放電時間約為 1.4 小時與 0.7 小時，而非以標稱容量直接推得的 2 小時與 1 小時。電芯焦耳熱在暫定 0.35 mΩ 內阻下約為 0.8～1.0 kW（0.5C）及 3.3～3.9 kW（1C），但 HVAC 必須以整櫃熱平衡及壽命末期條件選定。

下一階段應先凍結容量、功率、SOC 操作窗、交流電壓與併離網切換需求，再取得電芯內阻模型、PCS 效率／降額曲線與場址環境資料。完成這些輸入後，才能收斂高壓元件、熱管理、保護整定與可驗證的系統性能。
